TestId,Protocol,TestDate,Location,DeviceOperator,KitOperator,DeviceId,KitId,KitLot,Usage,Input,InputGroup,InputC,Result,AsExpected,Well1,Well2,Well3,Well4,Well5,ResultComment
2021-04-21_NABITA003.6_1,WI-6 (v1),4/21/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.6,COVID-19 v.1,CEACA_20210421,Device release,Negative,Negative,0,Positive,Yes,101.2,16.2,25.6,34.1,33,Optical data indicates false positive - mvs threshold too low?
2021-04-21_NABITA004.6_1,WI-6 (v1),4/21/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA004.6,COVID-19 v.1,CEACA_20210421,Device release,Negative,Negative,0,Positive,Yes,132.4,15,9.5,29,24.4,Optical data indicates false positive - mvs threshold too low?
2021-04-21_NABITA003.6_2,WI-6 (v1),4/21/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.6,COVID-19 v.1,CEACB_20210421,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,79.9,50.3,81.2,11.5,32.5,Optical data indicates Assay 2 false positive - mvs threshold too low?
2021-04-21_NABITA004.6_2,WI-6 (v1),4/21/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA004.6,COVID-19 v.1,CEACB_20210421,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,99.6,73.3,54.4,16.2,21.8,
2021-04-22_NABITA003.7_1,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,COVID-19 v.1,CEACA_20210421,Device release,Negative,Negative,0,Positive,No,140.8,17.7,25.5,53.2,24.3,Optical data indicates false positive - assay 2 beads suspicious
2021-04-22_NABITA004.7_1,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA004.7,COVID-19 v.1,CEACB_20210421,Device release,Negative,Negative,0,Negative,Yes,108.1,14.2,6.9,20.1,27.8,
2021-04-22_NABITA003.7_2,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,COVID-19 v.1,CEACC_20210421,Device release,Positive - GI24K,Positive,"24,000",Positive,Yes,86.7,83.6,139.9,136.2,298.6,
2021-04-22_NABITA004.7_2,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA004.7,COVID-19 v.1,CEACC_20210421,Device release,Positive - GI24K,Positive,"24,000",Positive,Yes,111.9,62.8,51.9,97.4,155.2,
2021-04-22_NABITA003.7_3,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,COVID-19 v.1,CEACD_20210422,Device release,Positive - aRNA24K,Gene N,"24,000",Device Fail,Fail,N/A,N/A,N/A,N/A,N/A,Battery died during test
2021-04-22_NABITA003.7_4,WI-6 (v1),4/22/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,COVID-19 v.1,CEACD_20210422,Device release,Negative,Negative,0,Negative,Yes,97.1,17.9,11.5,16.2,16,
2021-04-23_NABITA003.7_1,WI-6 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,COVID-19 v.1,CEACE_20210423,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,99.5,87.5,92,34.8,23.7,
2021-04-23_NABITA001.9_1,WI-6 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.9,COVID-19 v.3,CEAC_20210412,Device release,Negative,Negative,0,Positive,NA,77.1,9.2,40.2,9.8,9.9,Cross well format with two positive controls - result accurate
2021-04-23_NABITA001.9_2,WI-7 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.9,NBSC20151,51921001,Kit release,Negative,Negative,0,Negative,Yes,77.2,8.6,8.5,9.4,6.1,
2021-04-23_NABITA003.7_2,WI-7 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20136,51921001,Kit release,Negative,Negative,0,Invalid,Invalid,5.5,2.5,4.6,7.3,9,Door opened during test
2021-04-23_NABITA003.7_3,WI-7 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20129,51921001,Kit release,Positive - GI24K,Positive,"24,000",Positive,Yes,49.9,32.5,80.9,88.4,90.7,
2021-04-23_NABITA001.9_3,WI-7 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.9,NBSC20143,51921001,Kit release,Positive - GI24K,Positive,"24,000",Positive,Yes,51.1,54,52.7,82.2,53.9,
2021-04-23_NABITA003.7_4,WI-7 (v1),4/23/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20133,51921001,Kit release,Negative,Negative,0,Negative,Yes,40.1,8.1,22.5,26.8,15.1,
2021-04-24_NABITA002.15_1,WI-6 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.15,NBSC20034,51921001,Device release,Negative,Negative,0,Positive,No,66,16.4,30,1,68.1,"False positive in PD5, but PD4 has no signal"
2021-04-24_NABITA002.15_2,WI-6 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.15,NBSC20073,51921001,Device release,Positive - GI24K,Positive,"24,000",Positive,Yes,120.8,88,127.7,90.7,141.9,Positive result but PD4 has no signal until amplification
2021-04-24_NABITA001.10_1,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.10,NBSC20026,51921001,Kit release,Negative,Negative,0,Negative,Yes,111.4,20.6,8.5,10.4,9.5,
2021-04-24_NABITA003.7_1,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20048,51921001,Kit release,Negative,Negative,0,Negative,Yes,56.2,4.9,2.8,8,2.5,
2021-04-24_NABITA001.10_2,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.10,NBSC20002,51921001,Kit release,Positive - GI24K,Positive,"24,000",Positive,Yes,43.2,89.2,65.2,106.5,63.5,
2021-04-24_NABITA003.7_2,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20014,51921001,Kit release,Positive - GI24K,Positive,"24,000",Positive,Yes,46.3,50.1,74.4,108.7,142.7,
2021-04-24_NABITA001.10_3,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.10,NBSC20054,51921001,Kit release,Negative,Negative,0,Negative,Yes,63.5,10.6,12.3,14.6,13.8,
2021-04-24_NABITA003.7_3,WI-7 (v1),4/24/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.7,NBSC20132,51921001,Kit release,Positive - HE0063S,Positive,"100,000",Positive,Yes,117.1,60.7,90.6,99.4,116.1,
2021-04-27_NABITA002.18_1,WI-6 (v1),4/27/2021,CXL,Misa Winters,Misa Winters,NABITA002.18,COVID-19 v.1,CEACA_20210427,Device release,Positive - GI24K,Positive,"24,000",Positive,Yes,79.7,104.7,140.7,243.2,122.5,PD5 optical signal has noise peaks though and could affect mvs threshold
2021-04-27_NABITA002.18_2,WI-6 (v1),4/27/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.18,COVID-19 v.1,CEACB_20210427,Device release,Positive - GI24K,Positive,"24,000",Positive,Yes,122.1,71.6,153.5,249.9,212.6,
2021-04-28_NABITA002.19_1,WI-6 (v1),4/28/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.19,COVID-19 v.1,CEACB_20210427,Device release,Negative,Negative,0,Positive,Yes,115.5,18.1,28.7,43.2,22.8,False positive in PD4; noted mvs threshold was not updated
2021-04-28_NABITA002.19_2,WI-6 (v1),4/28/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.19,COVID-19 v.1,CEACB_20210427,Device release,Negative,Negative,0,Positive,No,120.6,14.7,8.8,172.5,12.6,False positive in PD4 - but could be real LAMP amp?
2021-04-28_NABITA001.13_1,WI-6 (v1),4/28/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.13,COVID-19 v.1,CEACB_20210427,Device release,Negative,Negative,0,Negative,Yes,76.7,14.9,7.4,10.2,14,Same lysate as both tests above; exchange PD board with NABITA002
2021-04-28_NABITA002.20_3,WI-6 (v1),4/28/2021,CXL,Misa Winters,Misa Winters,NABITA002.20,COVID-19 v.1,CEACC_20210428,Device release,Negative,Negative,0,Negative,Yes,74.7,8.8,15.5,20.5,30,Signal has some noise but is acceptable(?)
2021-04-28_NABITA001.13_2,WI-6 (v1),4/28/2021,CXL,Misa Winters,Misa Winters,NABITA001.13,COVID-19 v.1,CEACC_20210428,Device release,Negative,Negative,0,Negative,Yes,84.2,16.4,18.5,18.5,15.6,Same lysate as test above
2021-04-28_NABITA002.20_4,WI-6 (v1),4/28/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.20,COVID-19 v.1,CEACC_20210428,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,94.8,13.9,160.6,29.2,23.3,1/2 replicates of Assay 1 amplified
2021-04-28_NABITA001.13_3,WI-6 (v1),4/28/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.13,COVID-19 v.1,CEACC_20210428,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,84.2,73.1,64.1,15.9,19.7,
2021-05-05_NABITA001.16_1,WI-6 (v1),5/5/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,COVID-19 v.1,CEACA_20210505,Device release,Negative,Negative,0,Negative,Yes,N/A,N/A,N/A,N/A,N/A,Raw data lost
2021-05-05_NABITA001.16_2,WI-6 (v1),5/5/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,COVID-19 v.1,CEACA_20210505,Device release,Positive - GI26K,Positive,"26,000",Device Fail,Fail,N/A,N/A,N/A,N/A,N/A,Battery died during test
2021-05-05_NABITA001.16_3,WI-6 (v1),5/5/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,COVID-19 v.1,CEACA_20210505,Device release,Positive - GI26K,Positive,"26,000",Positive,Yes,85,80.4,45.6,71.4,121.6,
2021-05-05_NABITA001.16_4,WI-6 (v1),5/5/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,COVID-19 v.1,CEACD_20210428,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,95.3,69,47.3,6.5,13,
2021-05-06_NABITA001.16_1,WI-7 (v1),5/6/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,NBSC20076,51921001,Kit release,Negative,Negative,0,Negative,Yes,207.8,10.8,12.6,20.7,16.5,
2021-05-06_NABITA001.16_2,WI-7 (v1),5/6/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,NBSC20121,51921001,Kit release,Positive - GI20K,Positive,"20,000",Positive,Yes,105.9,70.8,68.7,66.7,131.7,
2021-05-06_NABITA001.16_3,WI-7 (v1),5/6/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,NBSC20061,51921001,Kit release,Negative,Negative,0,Negative,Yes,76.2,14.8,8.4,1.7,17.9,
2021-05-06_NABITA001.16_4,WI-7 (v1),5/6/2021,CXL,Cifeng Fang,Jackie Mercader,NABITA001.16,NBSC20110,51921001,Kit release,Positive - GI20K,Positive,"20,000",Positive,Yes,94.7,45.8,52.3,50.8,134.9,
2021-05-12_NABITA001.16_1,WI-7 (v1),5/12/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20065,51921001,Kit release,Negative,Negative,0,Negative,Yes,85.4,8.9,6.3,15.1,12.4,
2021-05-12_NABITA001.16_2,WI-7 (v1),5/12/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20053,51921001,Kit release,Negative,Negative,0,Negative,Yes,169.5,18.8,7.6,8.3,14.4,
2021-05-12_NABITA001.16_3,WI-7 (v1),5/12/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20039,51921001,Kit release,Negative,Negative,0,Negative,Yes,112.9,15.8,10.8,9.1,15.8,
2021-05-13_NABITA001.16_1,WI-7 (v1),5/13/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20068,51921001,Kit QA/QC,Positive - GIN7.65K,Positive,"7,650",Positive,NA,82.4,88.3,13,8.3,21.6,Inhibition test with nasal fluid
2021-05-13_NABITA001.16_2,WI-7 (v1),5/13/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20055,51921001,Kit QA/QC,Positive - GIN7.65K,Positive,"7,650",Negative,NA,72.8,6.2,15.5,4.6,16.5,Inhibition test with nasal fluid
2021-05-13_NABITA001.16_3,WI-7 (v1),5/13/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA001.16,NBSC20040,51921001,Kit QA/QC,Negative NasalF,Negative,0,Negative,Yes,92.1,17.4,8.5,5.7,17.4,
2021-05-20_NABITA001.16_1,WI-6 (v1),5/20/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA001.16,NBSC20037,51921001,Device QA/QC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,79,70.8,48.4,16,12.8,
2021-05-20_NABITA002.24_1,WI-6 (v1),5/20/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA002.24,NBSC20038,51921001,Device QA/QC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,143.5,81.9,19,16.3,18.9,
2021-05-20_NABITA003.11_1,WI-6 (v1),5/20/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.11,NBSC20069,51921001,Device QA/QC,Positive - GINW7.65K,Positive,"7,650",Invalid,Fail,17.6,9.7,13.9,36.7,45.4,The door was opened mid run. Delta in mvs not representive of amplification but light infiltration due to door opening
2021-05-20_NABITA004.11_1,WI-6 (v1),5/20/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA004.11,NBSC20067,51921001,Device QA/QC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,124,72.9,67,34.3,117.1,
2021-05-25_NABITA003.11_1,WI-6 (v1),5/25/2021,CXL,Gareth Fotouhi,Jackie Mercader,NABITA003.11,NBSC20003,51921001,Device QA/QC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,84.1,40.9,62,26.5,140,
2021-05-25_NABITA003.11_2,WI-6 (v1),5/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20015,51921001,Failure test,Negative NasalWMT,Negative,0,Positive,NA,55.8,54.9,15.1,18.6,13.9,Door was intentionally pumped once on cartridge
2021-05-25_NABITA003.11_3,WI-6 (v1),5/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20023,51921001,Failure test,Negative NasalWMT,Negative,0,Invalid,NA,31.2,27.7,38.9,52,52.8,Door was intentionally pumped 3x on cartridge
2021-05-25_NABITA003.11_4,WI-6 (v1),5/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20024,51921001,Failure test,Negative NasalWMT,Negative,0,Invalid,NA,29.8,4.8,11.1,8.9,4.7,Cartridge was intentionally pumped prior to loading
2021-05-25_NABITA003.11_5,WI-6 (v1),5/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20022,51921001,Device QA/QC,Negative NasalW,Negative,0,Invalid,Invalid,37.6,5.9,21.9,10.8,7.6,Strange drop in mvs across all wells
2021-05-26_NABITA003.11_1,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20004,51921001,,Negative NasalW,Negative,0,Negative,Yes,96.2,7.3,19.5,12.9,10.1,
2021-05-26_NABITA004.11_1,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20005,51921001,,Negative NasalW,Negative,0,Negative,Yes,98.5,15.4,3.8,9.7,10.7,
2021-05-26_NABITA003.11_2,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20016,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,29.8,7.5,10.4,13.2,9.1,
2021-05-26_NABITA004.11_2,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20017,51921001,,Negative NasalW,Negative,0,Negative,Yes,127.8,16,6.6,22.6,17.7,
2021-05-26_NABITA003.11_3,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20018,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,31,5.5,7.8,24.5,11.1,
2021-05-26_NABITA004.11_3,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20019,51921001,,Negative NasalW,Negative,0,Negative,Yes,121.5,5.6,6.6,18.7,18.2,
2021-05-26_NABITA003.11_4,WI-6 (v1),5/26/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20006,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,34.3,1.9,3.1,4,2.7,
2021-05-27_NABITA003.11_1,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.11,NBSC20007,51921001,,Negative NasalW,Negative,0,Invalid,NA,-,-,-,-,-,DATA deleted
2021-05-27_NABITA002.24_1,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.24,NBSC20059,51921001,,Negative NasalW,Negative,0,Negative,Yes,62.6,12.8,13.3,20.7,16.7,
2021-05-27_NABITA004.11_1,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20100,51921001,,Negative NasalW,Negative,0,Negative,Yes,83.1,10.9,3.4,6.8,10.2,
2021-05-27_NABITA002.24_2,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.24,NBSC20077,51921001,,Negative NasalW,Negative,0,Negative,Yes,80.5,8,13.7,19,17.5,
2021-05-27_NABITA004.11_2,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20060,51921001,,Negative NasalW,Negative,0,Negative,Yes,67.2,14.6,6.9,7,12.8,
2021-05-27_NABITA002.24_3,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.24,NBSC20009,51921001,,Negative NasalW,Negative,0,Negative,Yes,77.1,11.5,16.3,21.4,21.3,
2021-05-27_NABITA004.11_3,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.11,NBSC20011,51921001,,Negative NasalW,Negative,0,Negative,Yes,71.8,15.2,5.1,13.6,30.8,
2021-05-27_NABITA003.14_2,WI-6 (v1),5/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.14,NBSC20082,51921001,,Negative NasalW,Negative,0,Negative,Yes,84.2,9.6,15.8,17.8,10.1,LED guide switched
2021-05-28_NABITA003.14_1,WI-6 (v1),5/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.14,NBSC20032,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,39.4,6.8,8.6,9.6,6,
2021-05-28_NABITA003.14_2,WI-6 (v1),5/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.14,NBSC20031,51921001,,Negative NasalW,Negative,0,Negative,Yes,63,7.3,7.4,14.4,9.3,
2021-06-08_NABITA003.17_1,WI-6 (v1),6/8/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.17,NBSC20030,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,7.9,8.7,7,3.4,7.1,
2021-06-08_NABITA003.18_2,WI-6 (v1),6/8/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.18,NBSC20036,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,8,7,6,6.2,6,
2021-06-09_NABITA003.19_1,WI-6 (v1),6/9/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.19,NBSC20035,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,7.5,7.9,6,4.8,5.5,
2021-06-09_NABITA004.12_1,WI-6 (v1),6/9/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.12,NBSC20029,51921001,,Negative NasalW,Negative,0,Negative,Yes,92.8,9.7,8,12.3,19.5,
2021-06-10_NABITA003.22_1,WI-6 (v1),6/10/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.22,NBSC20101,51921001,,Negative NasalW,Negative,0,Negative,Yes,42.8,8.4,8.7,6.4,25.2,NOTE: Device shut off during lysis ramp at 65 C. Rebooted device and repeated test.
2021-06-10_NABITA003.22_2,WI-6 (v1),6/10/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.22,NBSC20103,51921001,,Negative NasalW,Negative,0,Negative,Yes,47.4,11.7,12.5,31,23.6,
2021-06-11_NABITA004.13_1,WI-6 (v1),6/11/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.13,NBSC20052,51921001,,Negative NasalW,Negative,0,Negative,Yes,94.2,18.1,4.7,13.1,12.1,
2021-06-11_NABITA004.13_2,UT,6/11/2021,CXL,Kayla Bullard,Kayla Bullard,NABITA004.13,NBSC20012,51921001,,Negative,Negative,0,Negative,Yes,49.7,4.1,4.7,12.2,9.8,
2021-06-11_NABITA002.24_1,UT,6/11/2021,CXL,Kelly Bullard,Kelly Bullard,NABITA002.24,NBSC20051,51921001,,Negative,Negative,0,Negative,Yes,88.9,9.5,15.7,18.1,15.4,
2021-06-14_NABITA003.22_1,WI-6 (v1),6/14/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.22,NBSC20050,51921001,,Negative NasalW,Negative,0,Negative,Yes,68.3,13.3,17.7,18.9,9.3,
2021-06-15_NABITA003.22_1,WI-6 (v1),6/15/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.22,NBSC20046,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,32.2,3.8,4,6.6,3.2,
2021-06-15_NABITA004.13_1,WI-6 (v1),6/15/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.13,NBSC20045,51921001,,Negative NasalW,Negative,0,Negative,Yes,97.6,15.4,4.5,16.1,12.5,
2021-06-15_NABITA004.14_1,WI-6 (v1),6/15/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.14,NBSC20042,51921001,,Negative NasalW,Negative,0,Negative,Yes,167,15.6,11.6,18.5,23.1,
2021-06-17_NABITA002.28_1,Custom,6/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.28,In-House Kit,N/A,,Positive - CXDEV,Positive,"100,000",Positive,Yes,124.5,78,160.6,170.9,148.4,
2021-06-24_NABITA003.27_1,WI-6 (v1),6/24/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.27,NBSC20041,51921001,,Negative NasalW,Negative,0,Device Fail,Fail,N/A,N/A,N/A,N/A,N/A,Device shutoff during run. No data available
2021-06-24_NABITA003.27_2,WI-6 (v1),6/24/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.27,NBSC20049,51921001,,Negative NasalW,Negative,0,Invalid,NA,4,3.5,17.5,6.1,4.2,"Leakage through PD1 vents, retracted back into well as syringe was removed"
2021-06-30_NABITA003.34_1,WI-6 (v1),6/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.34,NBSC20013,51921001,,Negative NasalW,Negative,0,Invalid,Invalid,39.6,8.2,15.4,18.4,19.3,
2021-07-21_NABITA002.35_1,WI-6 (v1),7/21/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,NBSC20043,51921001,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,91.5,93.8,125.1,157.2,79.2,
2021-07-21_NABITA004.21_1,WI-6 (v1),7/21/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,NBSC20044,51921001,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,108.8,52.9,84,167.5,81.8,
2021-07-21_NABITA002.35_2,,7/21/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.35,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,174.1,114.9,160.8,237.9,188,Day 1
2021-07-21_NABITA004.21_2,,7/21/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.21,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,141.4,97.9,120,211.9,249.9,Day 1
2021-07-22_NABITA002.35_1,,7/22/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,NBSC20118,51921001,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,98.2,49.7,73.5,177,67,
2021-07-22_NABITA004.21_1,,7/22/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.21,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,128.2,124.3,112.8,237.4,212,Day 1
2021-07-22_NABITA002.35_2,,7/22/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,NBSC20116,51921001,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,68.6,51.6,82.9,108.9,95.8,Switched syringe+diluent buffer out from kit with in-house made syringe loaded with yellow-tinted diluent buffer 
2021-07-22_NABITA002.35_3,,7/22/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.35,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,122.6,92.3,118.2,214.7,179.5,Day 1
2021-07-23_NABITA002.35_1,,7/23/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,149.5,155.3,139.9,235.9,236.8,Day 3
2021-07-23_NABITA004.21_1,,7/23/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,130.2,139.5,119.8,203.7,231.3,Day 3
2021-07-23_NABITA002.35_2,,7/23/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,181.2,120.4,127.8,235.4,239.8,Day 1
2021-07-23_NABITA004.21_2,,7/23/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,159.3,99,189.2,242.2,275.1,Day 1
2021-07-24_NABITA002.35_1,,7/24/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,131.3,219.4,155,237.3,176.5,Day 3
2021-07-24_NABITA004.21_1,,7/24/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,132.4,90.9,79.7,208.1,294.1,Day 3
2021-07-25_NABITA002.35_1,,7/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,129.3,123,202.6,226.8,137.1,Day 3
2021-07-25_NABITA004.21_1,,7/25/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,126.8,105.8,94.3,181.2,239.3,Day 3
2021-07-27_NABITA002.35_1,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,134.4,138,122,278.2,251.6,Day 7
2021-07-27_NABITA004.21_1,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ1,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,119.1,74.1,129,182.6,148.4,Day 7
2021-07-27_NABITA002.35_2,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20001,20202.0721,,Negative NasalW,Negative,0,Positive,Yes,92.7,11.3,33.1,48,24.9,False positive; Gene M threshold too low?
2021-07-27_NABITA004.21_2,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20002,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,140.3,10.8,24.9,19,36.4,
2021-07-27_NABITA003.37_1,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20112,51921001,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,51.8,48.9,52.5,124,61,
2021-07-27_NABITA002.35_3,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20003,20202.0721,,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,132.4,112.7,126.4,24.1,33.3,
2021-07-27_NABITA004.21_3,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20004,20202.0721,,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,131.6,107.5,110.1,23.6,28.1,
2021-07-27_NABITA003.37_2,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20005,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,93.5,86.2,95.5,220.1,200.6,
2021-07-27_NABITA002.35_4,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20006,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,109.3,14,26.9,26.4,21.7,
2021-07-27_NABITA004.21_4,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20007,20202.0721,,Negative NasalW,Negative,0,Positive,Yes,154.8,12.8,14,48,45.7,False positive; Gene M threshold too low?
2021-07-27_NABITA003.37_3,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20008,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,79.8,10,11.9,33.7,32.8,
2021-07-27_NABITA002.35_5,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20009,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,137.5,81.9,118.8,236.6,186.3,
2021-07-27_NABITA004.21_5,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20010,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,145.5,120.3,139.7,265.9,303.3,
2021-07-27_NABITA003.37_4,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20011,20202.0721,,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,85.2,98.7,83.8,28,25.5,
2021-07-27_NABITA002.35_6,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20012,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,121.1,17.1,27.1,38.7,36,
2021-07-27_NABITA004.21_6,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20013,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,136.6,23.8,19.1,29.7,31.1,
2021-07-27_NABITA003.37_5,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20014,20202.0721,,Negative NasalW,Negative,0,Device Fail,Fail,N/A,N/A,N/A,N/A,N/A,Device turned off mid run
2021-07-27_NABITA002.35_7,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20015,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,148.9,119.2,111.5,196,178,
2021-07-27_NABITA004.21_7,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20016,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,70.6,69.1,108.3,185.9,255.8,
2021-07-27_NABITA003.37_6,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20017,20202.0721,,Negative NasalW,Negative,0,Positive,Yes,89.1,27.7,30.9,44.5,27,False positive; Gene M threshold too low?
2021-07-27_NABITA002.35_8,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20018,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,118,14.2,22.4,11.5,15.6,
2021-07-27_NABITA004.21_8,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20019,20202.0721,,Negative NasalW,Negative,0,Positive,Yes,149.7,16.4,26.4,25,44.8,False positive; Gene M threshold too low?
2021-07-27_NABITA003.37_7,,7/27/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,INSC20020,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Device Fail,Fail,N/A,N/A,N/A,N/A,N/A,Device turned off mid run
2021-07-28_NABITA002.35_1,,7/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,110.1,98,141.4,297.3,23.2,Day 7
2021-07-28_NABITA004.21_1,,7/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,,OQ2,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,102.6,65.2,101.1,116.6,169.1,Day 7
2021-07-28_NABITA002.35_2,,7/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.35,INSC20021,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,130.5,99,132.3,111.7,23.3,M gene is significantly delayed
2021-07-28_NABITA004.21_2,,7/28/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.21,INSC20022,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,NA,272.5,113.6,140.9,638.6,590.6,"Outdoor run, lots of signal interference"
2021-07-29_NABITA004.21_1,,7/29/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.21,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,111.8,135.9,115.6,157,209,Day 7
2021-07-29_NABITA002.35_1,,7/29/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.35,,OQ3,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,113,133.9,132.3,139,146,"Day 7 - Note: Device died on reaction heat ramp, reran"
2021-07-29_NABITA004.21_2,,7/29/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.21,INSC20023,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,134.4,117.8,144.7,243.9,207.8,Cartridge sat in hot car for 1 day
2021-07-30_NABITA002.39_1,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.39,NBSC20152,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,126.8,152.8,139.1,248.7,249.5,
2021-07-30_NABITA004.23_1,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.23,NBSC20153,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,159.3,103,191.7,185.7,197.1,
2021-07-30_NABITA002.39_2,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.39,NBSC20154,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,118.9,18.5,14.3,26,20.7,
2021-07-30_NABITA004.23_2,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.23,NBSC20155,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,134.7,12,14.7,23.2,18.9,
2021-07-30_NABITA002.39_3,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.39,NBSC20156,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,152.6,15,29.9,41.6,14.5,
2021-07-30_NABITA004.23_3,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.23,NBSC20200,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,106.4,13,14.4,46,21.5,
2021-07-30_NABITA002.39_4,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.39,NBSC20210,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,121.1,73.4,113.9,310.1,209.2,
2021-07-30_NABITA004.23_4,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.23,NBSC20186,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,129.6,87.4,109.6,229.9,147.8,
2021-07-30_NABITA002.39_5,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA002.39,NBSC20218,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,126,68.9,118.9,217.9,170.9,
2021-07-30_NABITA004.23_5,,7/30/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA004.23,NBSC20226,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,135.7,18,15.8,23.1,36.4,
2021-08-03_NABITA003.37_1,UT,8/3/2021,CXL,Dr. Jeff Kaplan,Dr. Jeff Kaplan,NABITA003.37,NBSC20221,20202.0721,,Negative,Negative,0,Invalid,Invalid,26.7,29.3,36.3,43.2,37.4,
2021-08-04_NABITA003.37_1,,8/4/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20244,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,74.1,23.4,23.5,26.2,16.6,
2021-08-04_NABITA003.37_2,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20222,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,124.2,18,10.7,40.3,28.8,Sample 175553 is Positive
2021-08-04_NABITA003.37_3,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20223,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,110.1,25,29.2,60.3,23.9,Appears to be a false positive based on the curve morphology; Sample 177412 is Negative
2021-08-04_NABITA003.37_4,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20224,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,54,21.4,20.2,25,18.5,Sample 4252042 is Positive
2021-08-04_NABITA003.37_5,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20225,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,129.3,25.2,21.5,47.8,51.9,Sample 4368290 is Negative
2021-08-04_NABITA003.37_6,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20227,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,136.1,14.8,17.4,26.5,35.4,Sample 4254093 is Positive
2021-08-04_NABITA003.37_7,,8/4/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20228,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,120,66.6,83.7,319.7,235.1,Sample 4252382 is Positive
2021-08-04_NABITA003.37_8,,8/4/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20229,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,137.4,13.4,112.7,26.8,29.4,Sample 4181941 is Positive
2021-08-05_NABITA003.37_1,,8/5/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20230,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,59.9,63.7,10.2,14.7,12.4,One gene N replicate looks real; Sample 4367367 is Negative
2021-08-05_NABITA003.37_2,,8/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20231,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,128.6,21,14.6,29.7,18.4,Sample 4364608 is Negative
2021-08-05_NABITA003.37_3,,8/5/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20232,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,118.7,19.3,102.3,289,292.3,Sample 4254115 is Positive
2021-08-05_NABITA003.37_4,,8/5/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20233,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,97.8,9.7,15.1,29.2,38.1,Sample 4276364 is Positive
2021-08-05_NABITA003.37_5,,8/5/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.37,NBSC20234,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,86.3,9.8,16.3,33.7,30.9,Sample 4368359 is Negative
2021-08-05_NABITA003.37_6,,8/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20235,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,99.5,18,20.3,47.5,28.6,Sample 4252914 is Positive
2021-08-05_NABITA003.37_7,,8/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20236,20202.0721,,Clinical - ACME,NA,unknown,Positive,NA,107,23.4,24.8,256.6,11.5,Sample 4367364 is Positive
2021-08-05_NABITA003.37_8,,8/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20237,20202.0721,,Clinical - ACME,NA,unknown,Negative,NA,70.9,21.6,23.6,51.4,32,Sample 4368347 is Positive
2021-08-09_NABITA003.37_1,,8/9/2021,CXL,Hal Holmes,Hal Holmes,NABITA003.37,NBSC20238,20202.0721,,Negative,Negative,0,Negative,Yes,108.9,28.4,11.5,29.6,30.9,
2021-08-12_NABITA003.37_1,,8/12/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20026,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,67.4,63,137.7,182.6,165.5,
2021-08-12_NABITA003.37_2,,8/12/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20039,20202.0821,,Negative,Negative,0,Negative,Yes,125.1,19.3,22,24.3,26.2,
2021-08-17_NABITA003.37_1,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20024,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,87.5,23.3,10.8,28.8,36,Sample 4367367 is Negative
2021-08-17_NABITA003.37_2,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20025,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,68.6,26.5,18.6,25.1,22,Sample 4252042 is Positive
2021-08-17_NABITA003.37_3,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20027,20202.0821,,Clinical - ACME,NA,unknown,Positive,NA,107,12.1,92.2,23.6,29.7,Sample 4254093 is Positive
2021-08-17_NABITA003.37_4,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20028,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,105.9,9.3,12.8,47,40.1,Sample 4368347 is Positive
2021-08-17_NABITA003.37_5,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20029,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,110.1,11.2,13.6,24.8,17.4,Sample 4323000 is Positive
2021-08-17_NABITA003.37_6,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20030,20202.0821,,Clinical - ACME,NA,unknown,Positive,NA,106,99.7,131.7,266.8,237.4,Sample 4254093 is Positive
2021-08-17_NABITA003.37_7,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20031,20202.0821,,Clinical - ACME,NA,unknown,Positive,NA,113.6,61.3,101.3,297.7,226.5,Sample 4368347 is Positive
2021-08-17_NABITA003.37_8,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20032,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,96.1,16.2,18.2,30.7,24.1,Sample 4252042 is Positive
2021-08-17_NABITA003.37_9,,8/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20033,20202.0821,,Clinical - ACME,NA,unknown,Device Fail,Fail,,,,,,Device died during test; Sample 4323000 is Positive
2021-08-27_NABITA003.37_1,,8/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20034,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,78.9,74.4,97.8,361.1,23.5,
2021-08-27_NABITA003.37_2,,8/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,INSC20035,20202.0821,,Clinical - ACME,NA,unknown,Negative,NA,103.7,16.9,17,20,20.9,Sample 4254093 is Positive - but this was an inhibition test with no diluent added
2021-08-30_NABITA001.23_1,,8/31/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA001.23,NBSC20239,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,116.2,87.7,116.5,133.8,176.7,
2021-09-01_NABITA001.23_1,,9/1/2021,CXL,Misa Winters,Misa Winters,NABITA001.23,NBSC20241,20202.0721,,Positive - GINW1K,Positive,1000,Positive,Yes,128.2,67.1,91.8,189.6,24.3,
2021-09-01_NABITA001.23_2,,9/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA001.23,NBSC20279,20202.0821,,Positive - GINW400,Positive,400,Positive,Yes,132.1,44.4,107.4,0,46.4,
2021-09-03_NABITA003.37_1,S2R,9/3/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20258,20202.0821,,Positive - GINW1K,Positive,1000,Device Fail,Fail,,,,,,Device died during test
2021-09-03_NABITA003.37_2,S2R,9/3/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20259,20202.0821,,Positive - GINW1K,Positive,1000,Positive,Yes,88.8,64.4,124.6,48.5,281.6,
2021-09-03_NABITA003.37_3,S2R 78°C,9/3/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20260,20202.0821,,Positive - GINW1K,Positive,1000,Positive,Yes,,,,,,"Result recorded at end of test, but no data available due to container reset and power failure of device, causing data to be deleted"
2021-09-03_NABITA003.37_4,S2R 81°C,9/3/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.37,NBSC20261,20202.0821,,Positive - GINW1K,Positive,1000,Device Fail,Fail,,,,,,Device died during test
2021-09-10_NABITA003.37_1,S2R,9/10/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20242,20202.0721,,Positive - GINW1K,Positive,1000,Positive,Yes,124,93.6,141.6,253.7,31.5,
2021-09-10_NABITA003.37_2,S2R 78°C,9/10/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20243,20202.0721,,Positive - GINW1K,Positive,1000,Positive,Yes,55.9,42.9,68.7,35.1,138.2,
2021-09-10_NABITA003.37_3,S2R 81°C,9/10/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20245,20202.0721,,Positive - GINW1K,Positive,1000,Invalid,Invalid,28.3,17.5,14.9,20.7,22.9,
2021-09-10_NABITA003.37_4,S2R 72°C,9/10/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20246,20202.0721,,Positive - GINW1K,Positive,1000,Positive,Yes,124.7,94.5,129.9,350.4,237.6,
2021-09-10_NABITA003.37_5,S2R 69°C,9/10/2021,CXL,Misa Winters,Misa Winters,NABITA003.37,NBSC20247,20202.0721,,Positive - GINW1K,Positive,1000,Positive,Yes,51.7,70.2,103.4,300.1,40.2,
2021-09-27_NABITA004.23_1,S2R,9/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20036,20202.0821,,Negative NasalW,Negative,0,Negative,Yes,94.3,13.7,14.6,24.2,15,
2021-09-27_NABITA004.23_2,S2R,9/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20037,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,72.9,99,63.5,247.9,97.3,
2021-09-27_NABITA004.23_3,S2R,9/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20038,20202.0821,,Negative NasalW,Negative,0,Negative,Yes,123.1,7.5,9.5,11,10.4,
2021-09-27_NABITA002.39_1,S2R,9/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20040,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,139.5,136.7,138,239.5,164.5,
2021-09-30_NABITA002.39_1,S2R,9/30/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20240,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,120.4,80,158.4,215.8,176.5,
2021-10-04_NABITA002.39_1,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20249,20202.0721,,Positive - GINW3.9,Positive,3.9,Negative,No,113.1,12.5,27.4,51.3,31.4,
2021-10-04_NABITA003.38_1,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20250,20202.0721,,Positive - GINW3.9,Positive,3.9,Positive,Yes,105.5,62.5,12.6,12.1,23,
2021-10-04_NABITA004.23_1,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20251,20202.0721,,Positive - GINW3.9,Positive,3.9,Negative,No,117.6,15.8,12.9,22.4,10.4,
2021-10-04_NABITA002.39_2,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20252,20202.0721,,Positive - GINW15.6,Positive,15.6,Negative,No,123.8,11.3,10.7,18.1,8.7,
2021-10-04_NABITA003.38_2,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20253,20202.0721,,Positive - GINW15.6,Positive,15.6,Positive,Yes,112.4,16.4,72.4,381,198.7,
2021-10-04_NABITA004.23_2,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20254,20202.0721,,Positive - GINW15.6,Positive,15.6,Negative,No,101.6,11.6,10.9,32,24.8,
2021-10-04_NABITA002.39_3,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20255,20202.0721,,Positive - GINW62.5,Positive,62.5,Positive,Yes,93.5,83.8,25.4,25.3,95.9,
2021-10-04_NABITA003.38_3,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20256,20202.0721,,Positive - GINW62.5,Positive,62.5,Positive,Yes,85.4,66.4,104.2,48.1,294.4,
2021-10-04_NABITA004.23_3,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20257,20202.0721,,Positive - GINW62.5,Positive,62.5,Negative,No,94,14.3,23.1,15.1,7.6,
2021-10-04_NABITA002.39_4,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20198,20202.0721,,Positive - GINW250,Positive,250,Positive,Yes,130,130.6,139.9,186.9,191.1,
2021-10-04_NABITA003.38_4,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20195,20202.0721,,Positive - GINW250,Positive,250,Positive,Yes,78.9,74.1,104.7,181,172.9,
2021-10-04_NABITA004.23_4,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20199,20202.0721,,Positive - GINW250,Positive,250,Positive,Yes,151.6,92.7,113.3,104.9,115.5,
2021-10-04_NABITA002.39_5,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20194,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,114.4,14,11.7,20.9,14.2,
2021-10-04_NABITA003.38_5,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20196,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,75.9,8.5,16.1,40,25.5,
2021-10-04_NABITA004.23_5,S2R,10/4/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20197,20202.0721,,Negative NasalW,Negative,0,Negative,Yes,69.4,7.8,14,20,20.9,
2021-10-05_NABITA002.39_1,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20176,20202.0721,,Positive - GINW3.9,Positive,3.9,Negative,No,139.1,19.6,10.6,34.9,34.3,
2021-10-05_NABITA003.38_1,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20188,20202.0721,,Positive - GINW3.9,Positive,3.9,Negative,No,87.6,12.8,19.2,36.2,16,
2021-10-05_NABITA002.39_2,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20205,20202.0721,,Positive - GINW15.6,Positive,15.6,Negative,No,145.1,15.2,13.1,15.8,12.7,
2021-10-05_NABITA003.38_2,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20206,20202.0721,,Positive - GINW15.6,Positive,15.6,Negative,No,114.2,21.9,10.7,31.1,35.8,
2021-10-05_NABITA002.39_3,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20201,20202.0721,,Positive - GINW62.5,Positive,62.5,Positive,Yes,148,14.9,14.6,255.8,185.5,
2021-10-05_NABITA003.38_3,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20202,20202.0721,,Positive - GINW62.5,Positive,62.5,Negative,No,85.5,12.3,21.1,45.2,27.5,
2021-10-05_NABITA002.39_4,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20280,20202.0821,,Positive - GINW250,Positive,250,Positive,Yes,116.1,101.9,137.3,200.9,177.6,
2021-10-05_NABITA003.38_4,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20262,20202.0821,,Positive - GINW250,Positive,250,Positive,Yes,106.3,16.9,124,52,232.1,
2021-10-05_NABITA002.39_5,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20263,20202.0821,,Negative NasalW,Negative,0,Negative,No,137.2,18.5,28,40.4,16.3,
2021-10-05_NABITA003.38_5,S2R,10/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,NBSC20264,20202.0821,,Negative NasalW,Negative,0,Negative,No,109.7,18.7,22.6,25.4,25.2,
2021-10-26_NABITA004.23_1,S2R,10/26/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20266,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,115.5,96.3,141.7,164.1,123.8,
2021-10-26_NABITA004.23_2,S2R,10/26/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20267,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,81.8,102.1,81.9,86,120.2,
2021-10-26_NABITA004.23_3,S2R,10/26/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20268,20202.0821,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,116.1,98.8,163.7,127.6,154,
2021-10-27_NABITA002.39_1,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20269,20202.0821,,Positive - GINW62.5,Positive,62.5,Positive,Yes,124.7,12.3,112.9,49.5,26,
2021-10-27_NABITA004.23_1,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20270,20202.0821,,Positive - GINW62.5,Positive,62.5,Positive,Yes,76.9,14.7,100.4,12.9,14.4,
2021-10-27_NABITA002.39_2,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20271,20202.0821,,Positive - GINW125,Positive,125,Positive,Yes,119.2,18.4,96.6,41.9,120,
2021-10-27_NABITA004.23_2,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20272,20202.0821,,Positive - GINW125,Positive,125,Positive,Yes,88.6,9.3,141.7,25.6,12.4,
2021-10-27_NABITA002.39_3,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20273,20202.0821,,Positive - GINW250,Positive,250,Positive,Yes,149.2,131.8,122.6,184.4,13.1,
2021-10-27_NABITA004.23_3,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20274,20202.0821,,Positive - GINW250,Positive,250,Positive,Yes,85.4,91.3,108.9,123.4,115.1,
2021-10-27_NABITA002.39_4,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20275,20202.0821,,Positive - GINW500,Positive,500,Positive,Yes,146.4,60.8,149.7,230.3,196.5,
2021-10-27_NABITA004.23_4,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20276,20202.0821,,Positive - GINW500,Positive,500,Positive,Yes,130.8,89.5,114.8,132.9,116.3,
2021-10-27_NABITA002.39_5,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20277,20202.0821,,Negative NasalW,Negative,0,Negative,Yes,130.4,13.8,33.1,30.3,23.8,
2021-10-27_NABITA004.23_5,S2R,10/27/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,NBSC20278,20202.0821,,Negative NasalW,Negative,0,Negative,Yes,128.6,8.3,7.4,13.3,14,
2021-11-01_NABITA002.39_1,S2R,11/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20248,20202.0721,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,142.5,140.6,129.2,206.6,185,
2021-11-05_NABITA002.39_1,S2R,11/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20047,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,129.1,126.9,172.9,212.7,157.9,
2021-11-05_NABITA002.39_2,S2R,11/5/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20064,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,136.8,17.7,15,22.6,36.7,
2021-11-16_NABITA002.39_1,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20041,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,141.5,22,27.6,15.6,47.2,
2021-11-16_NABITA003.38_1,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20042,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,67.6,17.3,19.1,20.2,20.4,
2021-11-16_NABITA004.23_1,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20043,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,110.2,13.3,27.3,21.4,24.6,
2021-11-16_NABITA002.39_2,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20044,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,111.9,9.3,21.1,19,21.7,
2021-11-16_NABITA003.38_2,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20045,20202.1121,,Positive - GINW15.6,Positive,15.6,Positive,Yes,90.6,73.9,104.4,33.5,17.4,
2021-11-16_NABITA004.23_2,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20046,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,135.3,11.4,26.6,14.3,15.6,
2021-11-16_NABITA002.39_3,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20048,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,148.9,74.6,15.5,34.3,187.2,
2021-11-16_NABITA003.38_3,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20049,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,113.6,15.3,15.6,43.6,268.6,
2021-11-16_NABITA004.23_3,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20050,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,142.5,99,106.3,118,11,
2021-11-16_NABITA002.39_4,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20051,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,130.4,22,15,34.3,19,
2021-11-16_NABITA003.38_4,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20052,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,86.7,15.5,15.9,26,42.2,
2021-11-16_NABITA004.23_4,S2R,11/16/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20053,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,134.3,9.5,13.9,17,12.9,
