TestId,Protocol,TestDate,Location,DeviceOperator,KitOperator,DeviceId,KitId,KitLot,Usage,Input,InputGroup,InputC,Result,AsExpected,Well1,Well2,Well3,Well4,Well5,ResultComment
2021-11-17_NABITA002.39_1,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20054,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,111.4,18.6,12,13.3,43.6,
2021-11-17_NABITA003.38_1,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20055,20202.1121,,Positive - GINW3.9,Positive,3.9,Positive,Yes,120.6,8.6,9.2,170.5,35.1,
2021-11-17_NABITA004.23_1,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20056,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,119.3,8,6.3,21.8,17.4,
2021-11-17_NABITA002.39_2,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20057,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,175,14.6,37.8,35.2,40,
2021-11-17_NABITA003.38_2,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20058,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,90.8,23.4,12.3,29.5,19.2,
2021-11-17_NABITA004.23_2,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20059,20202.1121,,Positive - GINW15.6,Positive,15.6,Positive,Yes,112.8,24.3,123,16.5,15.3,
2021-11-17_NABITA002.39_3,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20060,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,142,90,38.3,322.8,40.1,
2021-11-17_NABITA003.38_3,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20061,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,72.4,61.3,100.3,60.4,25.4,
2021-11-17_NABITA004.23_3,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20062,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,72.1,12.5,72,22.3,16.6,
2021-11-17_NABITA002.39_4,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20063,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,112.1,20.5,22.2,44,26.9,
2021-11-17_NABITA003.38_4,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20065,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,59.8,19.8,11.6,42.6,26.6,
2021-11-17_NABITA004.23_4,S2R,11/17/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20066,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,120.1,16,15.4,11.8,16.9,
2021-11-22_NABITA003.38_1,S2R,11/22/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20077,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,58.2,40.6,84,135,105.7,
2021-11-22_NABITA003.38_2,S2R,11/22/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20097,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,86.1,21.8,15.7,28,47.7,
2021-11-23_NABITA002.39_1,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20071,20202.1121,,Positive - GINW1.95,Positive,1.95,Negative,No,109.9,9.9,26.1,44.3,20.5,
2021-11-23_NABITA003.38_1,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20072,20202.1121,,Positive - GINW1.95,Positive,1.95,Invalid,Invalid,32.1,11,8.7,26.7,17.4,
2021-11-23_NABITA004.23_1,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20073,20202.1121,,Positive - GINW1.95,Positive,1.95,Negative,No,105.4,19.1,27.8,28.3,15.9,
2021-11-23_NABITA002.39_2,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20074,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,109.4,15.3,19.1,46.4,26.3,
2021-11-23_NABITA003.38_2,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20075,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,79.6,8.6,9.1,47.8,24,
2021-11-23_NABITA004.23_2,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20076,20202.1121,,Positive - GINW3.9,Positive,3.9,Negative,No,84.9,20.2,20.7,20.8,16.4,
2021-11-23_NABITA002.39_3,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20078,20202.1121,,Positive - GINW7.8,Positive,7.8,Positive,Yes,91.3,11.7,17.3,16.4,103.6,
2021-11-23_NABITA003.38_3,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20079,20202.1121,,Positive - GINW7.8,Positive,7.8,Negative,No,40.9,8.9,12.9,33.6,10.7,
2021-11-23_NABITA004.23_3,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20080,20202.1121,,Positive - GINW7.8,Positive,7.8,Negative,No,96,9.7,13,23.3,9.6,
2021-11-23_NABITA002.39_4,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20081,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,129.8,21.7,11.6,37.6,26.5,
2021-11-23_NABITA003.38_4,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20082,20202.1121,,Positive - GINW15.6,Positive,15.6,Negative,No,95.4,10.1,23,35.3,24.6,
2021-11-23_NABITA004.23_4,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20083,20202.1121,,Positive - GINW15.6,Positive,15.6,Positive,Yes,71.5,13.5,111.7,18.5,17.8,
2021-11-23_NABITA002.39_5,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20084,20202.1121,,Positive - GINW31.3,Positive,31.3,Negative,No,132.7,19.5,12.3,19,10.9,
2021-11-23_NABITA003.38_5,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20085,20202.1121,,Positive - GINW31.3,Positive,31.3,Positive,Yes,66.6,13.8,103.3,45.4,23.7,
2021-11-23_NABITA004.23_5,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20086,20202.1121,,Positive - GINW31.3,Positive,31.3,Positive,Yes,93.8,12.8,54.5,15.3,17.3,
2021-11-23_NABITA002.39_6,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20087,20202.1121,,Positive - GINW46.9,Positive,46.9,Negative,No,98.2,12,29.3,26.6,10,
2021-11-23_NABITA003.38_6,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20088,20202.1121,,Positive - GINW46.9,Positive,46.9,Positive,Yes,97.2,83.5,22.5,37.2,25.1,
2021-11-23_NABITA004.23_6,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20089,20202.1121,,Positive - GINW46.9,Positive,46.9,Positive,Yes,83.6,10.5,85.1,17.6,13.7,
2021-11-23_NABITA002.39_7,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20090,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,125.1,113.1,12.7,14.3,12.9,
2021-11-23_NABITA003.38_7,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20091,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,73.4,70,94.2,17.9,191.8,
2021-11-23_NABITA004.23_7,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20092,20202.1121,,Positive - GINW62.5,Positive,62.5,Positive,Yes,101.8,11.6,79.9,15.1,115.4,
2021-11-23_NABITA002.39_8,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20093,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,150.7,19,12.4,11,23.7,
2021-11-23_NABITA003.38_8,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20094,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,102.9,10.3,13.5,25.8,25.9,
2021-11-23_NABITA004.23_8,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20095,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,97.9,18.6,17.2,41.5,29.2,
2021-11-23_NABITA003.38_9,S2R,11/23/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20096,20202.1121,,Positive - GINW1.95,Positive,1.95,Negative,No,113.8,19,24.7,18.9,31.2,
2021-11-29_NABITA004.23_1,S2R,11/29/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20107,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,83.4,72.6,85.4,112.4,118.3,
2021-11-29_NABITA004.23_2,S2R,11/29/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20124,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,97.4,8.1,10.9,16.1,18,
2021-12-01_NABITA002.39_1,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20101,20202.1121,,Positive - GINW1.49,Positive,1.49,Negative,No,111.3,20.4,11.1,33.7,18.4,
2021-12-01_NABITA003.38_1,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20102,20202.1121,,Positive - GINW1.49,Positive,1.49,Negative,No,77.1,12.1,12.3,18.1,16.2,
2021-12-01_NABITA004.23_1,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20103,20202.1121,,Positive - GINW1.49,Positive,1.49,Negative,No,71.7,16.6,11.5,18.2,15.1,
2021-12-01_NABITA002.39_2,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20104,20202.1121,,Positive - GINW2.99,Positive,2.99,Negative,No,98.2,10.8,17.5,42.4,23.4,
2021-12-01_NABITA003.38_2,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20105,20202.1121,,Positive - GINW2.99,Positive,2.99,Positive,Yes,90.3,18.2,12.3,44.4,203.1,
2021-12-01_NABITA004.23_2,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20106,20202.1121,,Positive - GINW2.99,Positive,2.99,Negative,No,82.9,6.5,9.7,21.2,33.8,
2021-12-01_NABITA002.39_3,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20108,20202.1121,,Positive - GINW5.98,Positive,5.98,Positive,Yes,110.3,76.9,11.2,23.1,24.4,
2021-12-01_NABITA003.38_3,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20109,20202.1121,,Positive - GINW5.98,Positive,5.98,Negative,No,82.8,15.6,12.6,14.5,20.3,
2021-12-01_NABITA004.23_3,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20110,20202.1121,,Positive - GINW5.98,Positive,5.98,Negative,No,116.3,10.2,18.6,24.3,22.7,
2021-12-01_NABITA002.39_4,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20111,20202.1121,,Positive - GINW11.95,Positive,11.95,Positive,Yes,135.9,98.4,11.1,32.7,18.8,
2021-12-01_NABITA003.38_4,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20112,20202.1121,,Positive - GINW11.95,Positive,11.95,Negative,No,56.5,7.1,18.5,21,24.4,
2021-12-01_NABITA004.23_4,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20113,20202.1121,,Positive - GINW11.95,Positive,11.95,Negative,No,127.9,25.1,21.2,23.5,18.4,
2021-12-01_NABITA002.39_5,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20114,20202.1121,,Positive - GINW23.9,Positive,23.9,Positive,Yes,101.3,57.2,27.9,104.7,12.4,
2021-12-01_NABITA003.38_5,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20115,20202.1121,,Positive - GINW23.9,Positive,23.9,Positive,Yes,86.3,16.4,80.7,31.6,25.9,
2021-12-01_NABITA004.23_5,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20116,20202.1121,,Positive - GINW23.9,Positive,23.9,Positive,Yes,76.8,74.3,109.7,15.3,24.1,
2021-12-01_NABITA002.39_6,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20117,20202.1121,,Positive - GINW47.8,Positive,47.8,Negative,No,109.1,12,29.6,18.1,22.9,
2021-12-01_NABITA003.38_6,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20118,20202.1121,,Positive - GINW47.8,Positive,47.8,Positive,Yes,62.4,69.4,106.4,36.2,219,
2021-12-01_NABITA004.23_6,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20119,20202.1121,,Positive - GINW47.8,Positive,47.8,Positive,Yes,69.2,48.4,122,25.7,25,
2021-12-01_NABITA002.39_7,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20120,20202.1121,,Positive - GINW95.6,Positive,95.6,Positive,Yes,115,95.4,32.9,27.2,16.2,
2021-12-01_NABITA003.38_7,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20121,20202.1121,,Positive - GINW95.6,Positive,95.6,Positive,Yes,95.4,68.9,83.6,212.3,239.4,
2021-12-01_NABITA004.23_7,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20122,20202.1121,,Positive - GINW95.6,Positive,95.6,Positive,Yes,57.3,48.7,50.8,88.3,85.1,
2021-12-01_NABITA002.39_8,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20127,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,121.5,18.4,11.5,22.4,15.2,
2021-12-01_NABITA003.38_8,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.38,INSC20125,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,97,8.9,18.8,23.2,21.8,
2021-12-01_NABITA004.23_8,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.23,INSC20126,20202.1121,,Negative NasalW,Negative,0,Negative,Yes,78.7,16.3,12.6,18.4,20.4,
2021-12-01_NABITA002.39_9,S2R,12/1/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,INSC20128,20202.1121,,Positive - GINW47.8,Positive,47.8,Negative,Yes,127.3,14.7,11.9,15.2,15.4,Repeat of test 16 to see if consistent positive results across all 3 devices
2021-12-07_NABITA002.39_1,S2R,12/7/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20284,20202.1221,,Negative NasalW,Negative,0,Positive,No,67.3,18.8,8.1,67.1,8.4,False positive. PD4 curve not consistent with amplification
2021-12-07_NABITA002.39_2,S2R,12/7/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20293,20202.1221,,Negative NasalW,Negative,0,Negative,Yes,48.9,2.7,4.4,9.5,1.2,
2021-12-07_NABITA002.39_3,S2R,12/7/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.39,NBSC20281,20202.1221,,Negative NasalW,Negative,0,Negative,Yes,63.9,7.8,8.6,6.1,4.7,
2021-12-07_NABITA004.25_1,S2R,12/7/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20067,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Invalid,NA,100,100,130,110,185,Software error with no voltage difference measurement for all wells; MVS results are based on visual estimations
2021-12-07_NABITA004.25_2,S2R,12/7/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20068,20202.1121,,Positive - aRNA24K,Gene N,"24,000",Invalid,NA,200,85,50,10,5,Software error with no voltage difference measurement for all wells; MVS results are based on visual estimations
2021-12-08_NABITA004.25_1,S2R,12/8/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20069,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Invalid,NA,150,100,100,140,110,Software error with no voltage difference measurement for all wells; MVS results are based on visual estimations
2021-12-08_NABITA004.25_2,S2R,12/8/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20129,20202.1121,,Positive - GINW7.65K,Positive,"7,650",Positive,NA,103.5,UNK,UNK,UNK,UNK,"No voltage reading for assay wells; Unable to do visual estimations for mvs of assay wells, since curve cut off from early-call "
2021-12-08_NABITA004.25_3,S2R,12/8/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20070,20202.1121,,Negative NasalW,Negative,0,Invalid,NA,UNK,UNK,UNK,UNK,UNK,"Software error with no voltage difference measurement for all wells; Unable to do visual estimations for mvs of assay wells, since curve cut off from early-call "
2021-12-09_NABITA004.25_1,S2R,12/9/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.25,INSC20098,20202.1121,Device release,Negative NasalW,Negative,0,Invalid,NA,,,,,,Unsure if data run due to software update not fixing the issue
2021-12-09_NABITA002.40_1,S2R,12/9/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20099,20202.1121,Device release,Positive - GIN7.65K,Positive,"7,650",Positive,Yes,123.8,77.4,114.1,247.1,111.2,
2021-12-09_NABITA002.40_2,S2R,12/9/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20100,20202.1121,Device release,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,128.6,73.8,12.6,18.2,14.4,
2021-12-09_NABITA002.40_3,S2R,12/9/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20130,20202.1121,Device release,Negative NasalW,Negative,0,Negative,Yes,137.5,19.5,12.6,29.2,27.9,
2021-12-10_NABITA002.40_1,S2R,12/10/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,NBSC20282,20202.1221,,Positive - CXDEV,Positive,"100,000",Positive,Yes,74.7,47.1,83.2,12,94.6,
2021-12-10_NABITA002.40_2,S2R,12/10/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,NBSC20283,20202.1221,,Positive - CXDEV,Positive,"100,000",Positive,Yes,74,42,136.2,177.4,83.6,
2021-12-13_NABITA003.39_1,S2R,12/13/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.39,NBSC20291,20202.1221,Device release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,63.1,93.7,73.2,323.3,190.1,
2021-12-13_NABITA003.39_2,S2R,12/13/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.39,NBSC20292,20202.1221,Device release,Negative NasalW,Negative,0,Invalid,Invalid,30.7,5.4,6,7.6,14.7,
2021-12-13_NABITA003.39_3,S2R,12/13/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA003.39,NBSC20294,20202.1221,Device release,Positive - aRNA24K,Gene N,"24,000",Invalid,Invalid,37.5,54.6,43.9,11.1,11.3,
2021-12-13_NABITA004.26_1,S2R,12/13/2021,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,NBSC20298,20202.1221,Internal testing for NABITA004.26,Positive - GINW7.65K,Positive,"7,650",Negative,No,44.7,0,0,0,0,
2021-12-21_NABITA003.39_1,S2R,12/21/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.39,INSC20153,20202.1221,Failure test,Negative,Negative,0,Positive,NA,91.4,16.6,16.3,91.4,99,False positive; intentional disturbance test
2021-12-21_NABITA003.39_2,S2R,12/21/2021,CXL,Gareth Fotouhi,Gareth Fotouhi,NABITA003.39,INSC20154,20202.1221,Failure test,Negative,Negative,0,Negative,Yes,120,8.2,19,56.8,45.2,
2022-01-10_NABITA004.26_1,S2R,1/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20134,20202.1221,Sub-assembly release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,65.9,81.8,73.9,52.6,64.6,
2022-01-10_NABITA004.26_2,S2R,1/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20151,20202.1221,Sub-assembly release,Negative NasalW,Negative,0,Negative,Yes,48.1,10.5,9.6,14.5,5.9,
2022-01-11_NABITA004.26_1,S2R,1/11/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20131,20202.1221,Cartidge underfilling test,Positive - GINW7.65K,Positive,"7,650",Positive,NA,72.4,130.3,97.6,13.8,118.9,"100 uL transfer volume with well 4 completely unfilled, all other wells filled"
2022-01-11_NABITA004.26_2,S2R,1/11/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20132,20202.1221,Cartidge underfilling test,Positive - GINW7.65K,Positive,"7,650",Positive,NA,130.9,8.2,137.5,133.3,145.1,"~110 uL transfer volume with well 2 partially unfilled, all other wells filled"
2022-01-11_NABITA004.26_3,S2R,1/11/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20133,20202.1221,Cartidge underfilling test,Negative,Negative,0,Invalid,NA,-1,3.2,-0.8,-1.3,-1.6,No sample used (no swab) and no transfer step; loaded cartridge straight from packaging
2022-01-12_NABITA004.26_1,S2R,1/12/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20165,20202.0122,Sub-assembly release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,182.7,56.6,108,95.8,203.7,
2022-01-12_NABITA004.26_2,S2R,1/12/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20187,20202.0122,Sub-assembly release,Negative NasalW,Negative,0,Negative,Yes,141.8,12.4,15.4,16.4,20.8,
2022-01-13_NABITA004.26_1,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20184,20202.0122,LoD 1 test - Rep 1,Positive - GINW23.9,Positive,23.9,Negative,No,111.7,11.6,12.9,9.4,10.4,
2022-01-13_NABITA004.26_2,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20171,20202.0122,LoD 1 test - Rep 2,Positive - GINW23.9,Positive,23.9,Negative,No,61.3,8.9,7.4,14.9,9.7,
2022-01-13_NABITA004.26_3,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20181,20202.0122,LoD 1 test - Rep 3,Positive - GINW23.9,Positive,23.9,Positive,Yes,82.4,12.6,69,14.6,10,
2022-01-13_NABITA004.26_4,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20157,20202.0122,LoD 2 test - Rep 1,Positive - GINW50,Positive,50,Negative,No,87.6,10.9,23.5,23.3,17,
2022-01-13_NABITA004.26_5,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20162,20202.0122,LoD 2 test - Rep 2,Positive - GINW50,Positive,50,Negative,No,162.5,11.8,32.7,10.2,13.7,
2022-01-13_NABITA004.26_6,S2R,1/13/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20156,20202.0122,LoD 2 test - Rep 3,Positive - GINW50,Positive,50,Negative,No,84.7,7.3,9.8,39.5,20,
2022-01-14_NABITA004.26_1,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20158,20202.0122,LoD 3 test - Rep 1,Positive - GINW60,Positive,60,Positive,Yes,54.9,42.3,9.2,14.2,10.9,
2022-01-14_NABITA004.26_2,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20159,20202.0122,LoD 3 test - Rep 2,Positive - GINW60,Positive,60,Positive,Yes,159.8,43.6,9.1,13.6,14.6,
2022-01-14_NABITA004.26_3,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20161,20202.0122,LoD 3 test - Rep 3,Positive - GINW60,Positive,60,Positive,Yes,146,63.9,12.7,24.6,121.8,
2022-01-14_NABITA004.26_4,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20163,20202.0122,LoD 3 test - Rep 4,Positive - GINW60,Positive,60,Positive,yes,127.7,91.9,15.9,16.5,116.2,
2022-01-14_NABITA004.26_5,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20166,20202.0122,LoD 3 test - Rep 5,Positive - GINW60,Positive,60,Negative,No,154,10.4,13.3,15,18.9,
2022-01-14_NABITA002.40_1,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20136,20202.1221,Device release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,80,52.7,75,114.7,78,
2022-01-14_NABITA004.26_6,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20167,20202.0122,LoD 3 test - Rep 6,Positive - GINW60,Positive,60,Positive,Yes,138.9,11.6,59.9,138.1,124.4,
2022-01-14_NABITA004.26_7,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20168,20202.0122,LoD 3 test - Rep 7,Positive - GINW60,Positive,60,Positive,Yes,91.7,14.6,78.8,19.6,22.2,
2022-01-14_NABITA002.40_2,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20138,20202.1221,Device release,Negative NasalW,Negative,0,Negative,Yes,84.4,11.5,16.9,9.8,9.7,
2022-01-14_NABITA004.26_8,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20155,20202.0122,LoD 3 test - Rep 8,Positive - GINW60,Positive,60,Positive,Yes,156.2,17.3,14.9,105.8,23.1,
2022-01-14_NABITA002.40_3,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20160,20202.0122,LoD 3 test - Rep 9,Positive - GINW60,Positive,60,Positive,Yes,129.8,99.1,122,252.4,137.8,
2022-01-14_NABITA004.26_9,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20164,20202.0122,LoD 3 test - Rep 10,Positive - GINW60,Positive,60,Positive,Yes,128.2,11.8,112.9,25.7,13,
2022-01-14_NABITA002.40_4,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20169,20202.0122,LoD 3 test - Rep 11,Positive - GINW60,Positive,60,Positive,Yes,142.9,12.9,85.4,22.4,12.7,
2022-01-14_NABITA004.26_10,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20170,20202.0122,LoD 3 test - Rep 12,Positive - GINW60,Positive,60,Positive,Yes,143.6,94.1,15.6,19.2,24,
2022-01-14_NABITA002.40_5,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20173,20202.0122,LoD 3 test - Rep 13,Positive - GINW60,Positive,60,Positive,Yes,117.5,12.6,111.7,20.2,19,
2022-01-14_NABITA004.26_11,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20172,20202.0122,LoD 3 test - Rep 14,Positive - GINW60,Positive,60,Positive,Yes,112.3,11.4,9.9,100.4,14.3,
2022-01-14_NABITA002.40_6,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20174,20202.0122,LoD 3 test - Rep 15,Positive - GINW60,Positive,60,Negative,No,140.8,15.8,27.5,58.7,23.3,"Note for PD4: abrupt jump of 15 mvs between 13 -13.5 minutes and mvs total is close to threshold (60), but well result is true negative"
2022-01-14_NABITA004.26_12,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20175,20202.0122,LoD 3 test - Rep 16,Positive - GINW60,Positive,60,Positive,Yes,97.6,12.9,120.4,18.2,12.8,
2022-01-14_NABITA002.40_7,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20176,20202.0122,LoD 3 test - Rep 17,Positive - GINW60,Positive,60,Positive,Yes,129.7,13.4,18.6,190.8,13.1,
2022-01-14_NABITA004.26_13,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20177,20202.0122,LoD 3 test - Rep 18,Positive - GINW60,Positive,60,Positive,Yes,121,9.3,9.3,16.7,122.2,
2022-01-14_NABITA002.40_8,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.40,INSC20178,20202.0122,LoD 3 test - Rep 19,Positive - GINW60,Positive,60,Positive,Yes,117.5,17.2,137.2,46.1,26.3,
2022-01-14_NABITA004.26_14,S2R,1/14/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.26,INSC20179,20202.0122,LoD 3 test - Rep 20,Positive - GINW60,Positive,60,Positive,Yes,139.2,133.1,18,22,14.8,
2022-01-27_NABITA005_1,S2R,1/27/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA005,INSC20135,20202.1221,Early call validation test 1,Positive - GINW7.65K,Positive,"7,650",Invalid,Invalid,43.3,42.5,39.7,56.4,59.1,
2022-01-27_NABITA005_2,S2R,1/27/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA005,INSC20141,20202.1221,Early call validation test 2,Positive - GINW7.65K,Positive,"7,650",Invalid,Invalid,22.2,34.5,19.4,57,37.1,
2022-01-31_NABITA002.41_1,S2R,1/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.41,INSC20150,20202.1221,Temperature check test,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,76.7,57.1,136.1,213,160.8,
2022-02-02_NABITA006_1,S2R,2/2/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA006,INSC20142,20202.1221,Device release on Demo Device 1,Negative NasalW,Negative,0,Invalid,Invalid,39.2,16.6,27.2,40.3,14.7,
2022-02-02_NABITA006_2,S2R,2/2/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA006,INSC20143,20202.1221,Device release on Demo Device 1,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,61.6,67.4,67.5,30.4,59.3,Early call
2022-02-07_NABITA002.41_1,S2R,2/7/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.41,INSC20139,20202.1221,Early call validation test,Negative NasalW,Negative,0,Negative,Yes,151.8,13.1,5.4,3.4,8,
2022-02-09_NABITA007_1,S2R,2/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA007,INSC20146,20202.0122,Photo detector test,Negative NasalW,Negative,0,Positive,NA,132.1,25.1,1141.5,46.5,47.8,Flagged result for PD3 due to light channel issue
2022-03-01_NABITA002.42_1,S2R,3/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.42,INSC20201,20202.0222,Sub-assembly release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,90,41.4,24.7,85.1,56.9,
2022-03-01_NABITA004.27_1,S2R,3/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.27,INSC20236,20202.0222,Sub-assembly release,Negative NasalW,Negative,0,Negative,Yes,111.2,0,0,0,0,No mvs reading for PD2-PD5
2022-03-01_NABITA002.42_2,S2R,3/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.42,INSC20238,20202.0322,Sub-assembly release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,150.8,114.5,148.2,362.7,210.6,
2022-03-01_NABITA004.27_2,S2R,3/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.27,INSC20251,20202.0322,Sub-assembly release,Negative NasalW,Negative,0,Negative,Yes,110.6,0,0,0,0,No mvs reading for PD2-PD5
2022-03-03_NABITA002.42_1,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA002.42,INSC20180,20202.0122,cartridge ring verification,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,134.8,112.5,143.9,217.9,134.5,
2022-03-03_NABITA004.27_1,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA004.27,INSC20181,20202.0122,cartridge ring verification,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,158.6,101.9,96.2,138.5,147.8,cartridge ring Rev A.8
2022-03-03_NABITA002.42_2,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA002.42,INSC20183,20202.0122,cartridge ring verification,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,110.1,54.5,92.3,0,0,
2022-03-03_NABITA004.27_2,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA004.27,INSC20185,20202.0122,cartridge ring verification,Positive - aRNA24K,Gene N,"24,000",Negative,No,71.4,0,0,0,0,cartridge ring Rev A.8
2022-03-03_NABITA002.42_3,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA002.42,INSC20186,20202.0122,cartridge ring verification,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,135.6,119.5,128.8,0,0,cartridge ring Rev A.8
2022-03-03_NABITA004.27_3,S2R,3/3/2022,CXL,Misa Winters,Misa Winters,NABITA004.27,INSC20188,20202.0122,cartridge ring verification,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,83.5,107.2,120.3,0,0,
2022-03-09_NABITA008.2_1,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.2,INSC20213,20202.0222,Device release on NABITA008,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,163.1,139.1,136.7,146,238.5,
2022-03-09_NABITA008.2_2,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.2,INSC20216,20202.0222,Device release on NABITA008,Negative NasalW,Negative,0,Negative,Yes,161.8,24.7,12.5,7.7,18.3,
2022-03-09_NABITA009.3_1,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.3,INSC20214,20202.0222,Device release on NABITA009,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,183.6,228.7,161.7,236.4,169.9,
2022-03-09_NABITA009.3_2,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.3,INSC20217,20202.0222,Device release on NABITA009,Negative NasalW,Negative,0,Negative,Yes,214.5,44.6,11.6,22.2,29.5,
2022-03-09_NABITA010.3_1,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20195,20202.0222,Device release on NABITA010,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,203.1,146.4,112.2,273.5,266.9,
2022-03-09_NABITA010.3_2,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20197,20202.0222,Device release on NABITA010,Negative NasalW,Negative,0,Positive,No,195,120.5,7.4,13.7,21.6,
2022-03-09_NABITA010.3_3,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20200,20202.0222,Device release on NABITA010,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,190.6,201.1,99,14.8,20.8,
2022-03-09_NABITA010.3_4,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20204,20202.0222,Early-call on NABITA010,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,187.5,197,120.9,228.5,240.1,
2022-03-09_NABITA010.3_5,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20207,20202.0222,Early-call on NABITA010,Negative NasalW,Negative,0,Positive,No,195.4,99.3,27.4,47.9,36.2,
2022-03-09_NABITA010.3_6,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA010.3,INSC20212,20202.0222,Device release on NABITA010 - Repeat NTC,Negative NasalW,Negative,0,Positive,No,149.6,99.7,27.4,35.5,15.6,
2022-03-09_NABITA011.4_1,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.4,INSC20196,20202.0222,Device release on NABITA011,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,125.5,89.6,111.4,246.9,256.1,
2022-03-09_NABITA011.4_2,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.4,INSC20198,20202.0222,Device release on NABITA011,Negative NasalW,Negative,0,Negative,Yes,159.5,10,21.5,18.1,16.8,
2022-03-09_NABITA011.4_3,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.4,INSC20202,20202.0222,Device release on NABITA011,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,166.2,73.7,73.7,22.9,20.1,
2022-03-09_NABITA011.4_4,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.4,INSC20205,20202.0222,Early-call on NABITA011,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,159.5,84.3,102.7,241.6,245.9,
2022-03-09_NABITA011.4_5,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.4,INSC20208,20202.0222,Early-call on NABITA011,Negative NasalW,Negative,0,Negative,Yes,141.3,8.9,13.1,33.7,18.7,
2022-03-09_NABITA012.4_1,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20199,20202.0222,Device release on NABITA012,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,185.7,74.9,94.5,318.1,281.1,
2022-03-09_NABITA012.4_2,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20203,20202.0222,Device release on NABITA012,Negative NasalW,Negative,0,Negative,Yes,163.6,13.3,10.3,70.2,22.7,"PD4 slow ramp up, filtered out by detect algorithm"
2022-03-09_NABITA012.4_3,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20206,20202.0222,Device release on NABITA012,Positive - aRNA24K,Gene N,"24,000",Negative,No,166.3,18.1,11.9,16.3,18.9,
2022-03-09_NABITA012.4_4,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20209,20202.0222,Early-call on NABITA012,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,218.4,78.6,118,291.2,228.8,
2022-03-09_NABITA012.4_5,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20211,20202.0222,Early-call on NABITA012,Negative NasalW,Negative,0,Negative,Yes,163.6,11.8,11.1,23.8,19,
2022-03-09_NABITA012.4_6,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20210,20202.0222,Device release on NABITA012 - Repeat cross-well,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,184.7,60.4,10.7,17.4,16.8,
2022-03-09_NABITA012.4_7,S2R,3/9/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20215,20202.0222,Device release on NABITA012 - Repeat cross-well,Positive - aRNA24K,Gene N,"24,000",Negative,No,150,10.9,8.2,27.6,33.6,
2022-03-10_NABITA008.2_1,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.2,INSC20218,20202.0222,Device release on NABITA008,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,176,164.3,24.2,16.4,18,
2022-03-10_NABITA009.3_1,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.3,INSC20219,20202.0222,Device release on NABITA009,Positive - aRNA24K,Gene N,"24,000",Device Fail,Fail,NA,NA,NA,NA,NA,Device screen stuck on 24C temp of reaction step; canceled test
2022-03-10_NABITA008.2_2,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.2,INSC20220,20202.0222,Early-call on NABITA008,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,104.5,183.7,116.4,144.9,121.7,
2022-03-10_NABITA008.2_3,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.2,INSC20221,20202.0222,Early-call on NABITA008,Negative NasalW,Negative,0,Negative,Yes,166.2,42.5,37.7,24.2,22.7,
2022-03-10_NABITA009.3_2,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.3,INSC20222,20202.0222,Device release on NABITA009 - Repeat cross-well,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,197,133.1,11.8,11,16.3,
2022-03-10_NABITA009.3_3,S2R,3/10/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.3,INSC20223,20202.0222,Early-call on NABITA009,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,186.6,106.7,174.5,290,237.2,
2022-03-10_NABITA009.3_4,S2R,3/10/2022,CXL,Misa Winters,Misa Winters,NABITA009.3,INSC20224,20202.0222,Early-call on NABITA009,Negative NasalW,Negative,0,Negative,Yes,176.1,15.3,11.7,28.9,13.5,
2022-03-11_NABITA012.4_1,S2R,3/11/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20225,20202.0222,Device release on NABITA012 - Repeate cross-well,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,202,66.1,118.1,51.1,16.9,
2022-03-11_NABITA012.4_2,S2R,3/11/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.4,INSC20226,20202.0222,Device release on NABITA012 - Repeate cross-well,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,158.7,53.9,17.4,21.6,18.7,
2022-03-15_NABITA013.1_1,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA013.1,INSC20227,20202.0222,Device release on NABITA013,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,223.4,203.5,167.7,284.5,293.9,
2022-03-15_NABITA014.0_1,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA014.0,INSC20228,20202.0222,Device release on NABITA014,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,177.9,101.4,88.2,181.4,295.4,
2022-03-15_NABITA013.1_2,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA013.1,INSC20229,20202.0222,Device release on NABITA013,Negative NasalW,Negative,0,Positive,No,254,31.5,82.6,61.2,26.5,false positive curve above threshold
2022-03-15_NABITA014.0_2,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA014.0,INSC20230,20202.0222,Device release on NABITA014,Negative NasalW,Negative,0,Negative,Yes,213.5,38.8,10.5,54.9,24.1,
2022-03-15_NABITA013.1_3,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA013.1,INSC20231,20202.0222,Device release on NABITA013,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,219.2,130.1,138.2,21.7,25.7,
2022-03-15_NABITA014.0_3,S2R,3/15/2022,CXL,Misa Winters,Misa Winters,NABITA014.0,INSC20232,20202.0222,Device release on NABITA014,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,196.7,56.9,155,65.7,41.5,
2022-03-17_NABITA012.5_1,S2R,3/17/2022,CXL,Misa Winters,Misa Winters,NABITA012.5,INSC20233,20202.0222,Early call on NABITA012,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,128.2,22.4,35.8,97.2,192.7,
2022-03-17_NABITA013.2_1,S2R,3/17/2022,CXL,Misa Winters,Misa Winters,NABITA013.2,INSC20234,20202.0222,Early call on NABITA013,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,173.1,125.5,65.7,47.4,31.7,Device screen stuck on 24C temp of reaction step; canceled test but reran with cartridge staying compressed while waiting to go through all New Test steps
2022-03-17_NABITA012.5_2,S2R,3/17/2022,CXL,Misa Winters,Misa Winters,NABITA012.5,INSC20235,20202.0222,Early call on NABITA012,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,117.6,52.2,40.2,247.5,225.4,
2022-03-17_NABITA013.2_2,S2R,3/17/2022,CXL,Misa Winters,Misa Winters,NABITA013.2,INSC20237,20202.0322,Early call on NABITA013,Negative NasalW,Negative,0,Positive,No,186.6,44.5,94.8,18.5,22.9,Steady increase in mvs signal over entire test for PD3
2022-03-18_NABITA012.5_1,S2R,3/18/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20239,20202.0322,Early call algorithm check (1/2),Positive - GINW7.65K,Positive,"7,650",Positive,Yes,147.2,67.9,61.6,191.2,244.2,
2022-03-18_NABITA013.2_1,S2R,3/18/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA013.2,INSC20240,20202.0322,Device release on NABITA013 - Repeat negative,Negative NasalW,Negative,0,Device Fail,Fail,,,,,,Device screen stuck on 24C temp of reaction step; canceled test
2022-03-18_NABITA012.5_2,S2R,3/18/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20250,20202.0322,Early call algorithm check (2/2),Positive - GINW7.65K,Positive,"7,650",Positive,Yes,239.8,112.2,60.7,192.9,278.7,
2022-03-21_NABITA012.5_1,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20277,20202.0322,Early call algorithm check (1/2),Positive - GINW7.65K,Positive,"7,650",Positive,Yes,107.5,39,40.3,111.8,158,
2022-03-21_NABITA012.5_2,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20242,20202.0322,Early call algorithm check (2/2),Positive - GINW7.65K,Positive,"7,650",Positive,Yes,121.1,62.8,109.2,173.5,160.3,
2022-03-21_NABITA008.4_1,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.4,INSC20244,20202.0322,Early call on NABITA008 - Repeat PC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,122.9,136.2,134.7,65.8,106.8,
2022-03-21_NABITA011.5_1,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.5,INSC20247,20202.0322,Early call on NABITA011 - Repeat PC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,52.6,16.1,14.6,18.6,72.1,
2022-03-21_NABITA012.5_3,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20261,20202.0322,Early call on NABITA012 - Repeat PC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,102.8,37,60.3,178.9,190.2,
2022-03-21_NABITA014.0_1,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20271,20202.0322,Device release on NABITA014 - Repeat PC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,190.2,192.8,161.4,285.7,379.7,
2022-03-21_NABITA011.5_2,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.5,INSC20243,20202.0322,Early call on NABITA011 - Repeat NTC,Negative NasalW,Negative,0,Positive,No,80.7,29.6,40.4,80.2,54.8,"Sharp increase in mvs at 7-7.5 minutes, but not sure if this is what triggered false-positive result"
2022-03-21_NABITA008.4_2,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.4,INSC20268,20202.0322,Early call on NABITA008 - Repeat NTC,Negative NasalW,Negative,0,Negative,Yes,157.4,19.4,11.1,19,22.4,
2022-03-21_NABITA012.5_4,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20273,20202.0322,Early call on NABITA012 - Repeat NTC,Negative NasalW,Negative,0,Negative,Yes,177.8,15.7,10.6,25.5,42.1,
2022-03-21_NABITA014.0_2,S2R,3/21/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20276,20202.0322,Device release on NABITA014 - Repeat NTC,Negative NasalW,Negative,0,Negative,Yes,206.2,43.8,65.2,92.8,41.7,Sharp increase in mvs at 14.5-15 minutes; unknown cause
2022-03-22_NABITA014.0_1,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20275,20202.0322,Device release on NABITA014 - Repeat cross-well,Positive - aRNA24K,Gene N,"24,000",Negative,No,218.7,20.2,19.9,21.8,14.5,
2022-03-22_NABITA008.4_1,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.4,PD EV Low Cartridge,N/A,Dummy run for troubleshooting spike in mvs signal at 0.5 minute-interval seen on 21Mar22 testing,Negative,Negative,0,Invalid,Yes,26.3,29.7,26.9,36.9,26,"Sharp increase in mvs at 3-3.5 minutes, but may be due to the blank cartridge used"
2022-03-22_NABITA011.5_1,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.5,INSC20254,20202.0322,Early call on NABITA011 - Repeat 2 of NTC,Negative NasalW,Negative,0,Negative,Yes,158.9,15.8,16.4,20.5,29.9,
2022-03-22_NABITA012.5_1,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,PD EV High Cartridge,N/A,Dummy run for troubleshooting spike in mvs signal at 0.5 minute-interval seen on 21Mar22 testing,Negative,Negative,0,Invalid,Yes,1.6,60,4.3,3.4,2.4,
2022-03-22_NABITA014.0_2,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20255,20202.0322,Device release on NABITA014 - Repeat 2 Cross-well,Positive - aRNA24K,Gene N,"24,000",Negative,No,121.1,21.4,20.1,22.7,20.1,
2022-03-22_NABITA011.5_2,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.5,INSC20257,20202.0322,Early call on NABITA011 - Repeat 3 of NTC,Negative NasalW,Negative,0,Negative,Yes,184.8,16.7,17.5,69.2,51.9,
2022-03-22_NABITA012.5_2,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.5,INSC20262,20202.0322,aRNA check to compare to N14; no outstanding issue with N12,Positive - aRNA24K,Gene N,"24,000",Positive,Yes,208.8,17.6,75.5,17.9,73.8,
2022-03-22_NABITA014.0_3,S2R,3/22/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,None used,N/A,Device release on NABITA014 - Repeat 3 of Cross-well,Positive - aRNA24K,Gene N,"24,000",Device Fail,Fail,,,,,,Device screen stuck on 27.6C temp of lysis step; canceled test and repeated test with new sample name (DRN14_CW3_RPT) but same issue occurred. Device pulled by engineers
2022-03-23_NABITA008.5_1,WI-7,3/23/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA008.5,NBSC20309,40402.0322,Kit release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,175,214.7,83.4,18.5,259.1,Well 4 (PD4) underfilled due to user error - aspirated up only 100 uL of diluted lysate with syringe
2022-03-23_NABITA011.6_1,WI-7,3/23/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.6,NBSC20348,40402.0322,Kit release,Negative NasalW,Negative,0,Negative,Yes,154.5,16.5,14.3,23,21.6,
2022-03-23_NABITA009.7_1,S2R,3/23/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.7,INSC20265,20202.0322,Device check - PC Test,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,194.1,139,156.4,308,275.3,
2022-03-23_NABITA014.0_1,S2R,3/23/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20269,20202.0322,Early call on NABITA014,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,115.5,88.2,80.4,61.7,158.4,
2022-03-23_NABITA009.7_2,S2R,3/23/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.7,INSC20241,20202.0322,Device check - NTC Test,Negative NasalW,Negative,0,Negative,Yes,229.9,26.8,14.7,16,23.6,
2022-03-23_NABITA012.6_1,UT,3/23/2022,CXL,Brandon Price,Brandon Price,NABITA012.6,NBSC20331,40402.0322,User test,Negative,Negative,0,Negative,Yes,107.5,9.4,14.2,27.5,18.3,"Lots of noise in PD3, could be from user handling during test"
2022-03-23_NABITA011.6_2,UT,3/23/2022,CXL,Juan Garcia,Juan Garcia,NABITA011.6,NBSC20326,40402.0322,User test,Negative,Negative,0,Positive,No,179.7,12.8,16.9,132,47.1,"M1 looks like a real amplification, late (21 min) but real"
2022-03-24_NABITA009.9_1,S2R,3/24/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.9,INSC20256,20202.0322,Early call on NABITA009,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,165.6,44.7,115.5,138.6,81.5,
2022-03-24_NABITA009.9_2,S2R,3/24/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.9,INSC20270,20202.0322,Early call on NABITA009,Negative NasalW,Negative,0,Negative,Yes,149.8,40.3,32.6,26.9,19.3,
2022-03-25_NABITA011.7_1,WI-7,3/25/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.7,NBSC20353,40402.0322,Kit release,Negative NasalW,Negative,0,Negative,Yes,179.1,10.2,15.5,17.3,17.2,
2022-03-25_NABITA012.7_1,WI-7,3/25/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.7,NBSC20394,40402.0322,Kit release,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,189.9,48.5,67.3,153.1,392.8,
2022-03-25_NABITA009.9_1,S2R,3/25/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA009.9,NBSC20300,40402.0322,Kit check 1 - rule out concerning positive result from user test using this kit batch,Negative NasalW,Negative,0,Negative,Yes,133.2,10.5,12.6,13.2,24.3,
2022-03-25_NABITA011.7_2,S2R,3/25/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA011.7,NBSC20319,40402.0322,Kit check 2 - rule out concerning positive result from user test with this kit batch and device,Negative NasalW,Negative,0,Negative,Yes,187.8,16.7,16.4,56.4,55.6,
2022-03-25_NABITA012.7_2,S2R,3/25/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA012.7,NBSC20343,40402.0322,Kit check 3 - rule out concerning positive result from user test with this kit batch ,Negative NasalW,Negative,0,Negative,Yes,181.7,10.6,11.5,57.4,42.3,
2022-03-29_NABITA009.9_1,UT,3/29/2022,CXL,Alyssa Stickney,Alyssa Stickney,NABITA009.9,NBSC20399,40402.0322,User test,Negative,Negative,0,Invalid,No,22.4,16.1,22.4,23.3,49.2,Positive control well was only half full due to user error
2022-03-31_NABITA002.43_1,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.43,INSC20263,20202.0322,Early call on NABITA002 - NTC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,149.5,38,103.9,56.7,154.2,
2022-03-31_NABITA003.42_1,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA003.42,None used,N/A,Early call on NABITA003 - PC,Positive - GINW7.65K,Positive,"7,650",Device Fail,Fail,,,,,,Device screen stuck on 27.6C temp of lysis step; canceled test and repeated test with new sample name (ECN3_PC_RPT) but same issue occurred. Device pulled by engineers
2022-03-31_NABITA004.28_1,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.28,INSC20274,20202.0322,Early call on NABITA004 - PC,Positive - GINW7.65K,Positive,"7,650",Positive,Yes,167.9,61,53.4,31.5,130.8,
2022-03-31_NABITA002.43_2,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA002.43,INSC20260,20202.0322,Early call on NABITA002 - NTC,Negative NasalW,Negative,0,Negative,Yes,166.7,19.1,11.1,39.1,34.9,
2022-03-31_NABITA004.28_2,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA004.28,INSC20267,20202.0322,Early call on NABITA004 - NTC,Negative NasalW,Negative,0,Negative,Yes,123.3,18.2,18.2,33,12,
2022-03-31_NABITA014.0_1,S2R,3/31/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20278,20202.0322,Early call on NABITA014 - NTC,Negative NasalW,Negative,0,Positive,No,134.9,62.4,45,45.1,29.2,Slight increase in mvs between 1-7.5 minutes that may have triggered false-positive result
2022-04-01_NABITA014.0_1,S2R,4/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20258,20202.0322,Early call on NABITA014 - NTC Repeat 2,Negative NasalW,Negative,0,Negative,Yes,119.9,11.5,16.2,18.6,14.4,
2022-04-01_NABITA014.0_2,S2R,4/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20252,20202.0322,Early call on NABITA014 - NTC Repeat 3,Negative NasalW,Negative,0,Negative,Yes,157.9,8.9,9.6,38.5,63.6,
2022-04-01_NABITA014.0_3,S2R,4/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20259,20202.0322,Device release on NABITA014 - CW (1/5),Positive - aRNA24K,Gene N,"24,000",Positive,Yes,185.6,181.4,166.1,52.1,67.4,
2022-04-01_NABITA014.0_4,S2R,4/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20245,20202.0322,Device release on NABITA014 - CW (2/5),Positive - aRNA24K,Gene N,"24,000",Positive,Yes,179.5,140,195.1,16.4,69.4,
2022-04-01_NABITA014.0_5,S2R,4/1/2022,CXL,Jackie Mercader,Jackie Mercader,NABITA014.0,INSC20272,20202.0322,Device release on NABITA014 - CW (3/5),Positive - aRNA24K,Gene N,"24,000",Positive,Yes,119.8,121.8,131.9,25.6,24,
2022-04-06_NABITA002.43_1,S2R,4/6/2022,,Hal Holmes,Hal Holmes,NABITA002.43,NBSC20378,40402.0322,Wildlife Excursion - Canine nasal swab,ENVR UNK,NA,unknown,Invalid,NA,,,,,,
